# Зертхана теориясы: күн инверторы жүйесі 3D-де

## Оқу мақсаттары
1. Нақты CAD моделінде шағын желілік PV жүйесінің бөліктерін атап, әрқайсысының қызметін айту.
2. Ақауды станция көрсеткіштерінен анықтау: инвертор экраны, есептегіш және мониторинг қосымшасы.
3. Ақауды қауіпсіз, дұрыс ретпен түзетіп, станцияның қайта қуат бергенін тексеру.

## Жүйе (солдан оңға)
| Бөлік | Қызметі |
|-------|---------|
| **PV массивінің DC ажыратқышы** | Инверторда жұмыс істеу үшін PV тізбегін ажыратады. Күн түсіп тұрса, ішінде кернеу бар. |
| **DC кабельдер PV+ / PV−** | Массивтің тұрақты тогын инверторға жеткізеді; ұштарында MC4 ашалары. |
| **Инвертордың DC кірістері** | DC− (көк белгі) және DC+ (қызыл белгі). PV+ DC+-ке қосылуы тиіс. |
| **Инвертор** | Тұрақты токты желімен үйлескен 230 В айнымалы токқа түрлендіреді. Экранында Pac немесе ақау. |
| **AC кабель** | Фаза L, нөл N және қорғаныстық жер PE — AC ажыратқышқа дейін. |
| **AC ажыратқыш** | Инверторды желіден ажыратады; L, N және PE клеммалары осында. |
| **Генерация есептегіші** | Берілген энергияны санайды; жарық диоды әр кВт·сағ сайын 1000 рет жыпылықтайды. |
| **Wi-Fi деректер логгері** | COM портында; деректерді мониторинг қосымшасына жібереді (модельге осы зертхана үшін қосылған). |

## Станция не көрсетеді
Инвертор мына ретпен тексереді: PV кірісі, DC полярлығы, оқшаулау/жерге қосу, сосын желі.

| Экран | Себебі |
|-------|--------|
| PV кірісі жоқ · Vpv 0 V (экран сөнген) | DC ажыратқыш ажыратулы |
| DC полярлық қатесі | PV+ пен PV− DC кірістерінде ауысқан |
| Оқшаулау / жерге қосу ақауы | PE қосылмаған |
| Желі жоқ · Vac 0 V | AC ажыратқыш ажыратулы |
| Желі ақауы: L/N | Фаза мен нөл ауысқан |
| Желіге беруде · Pac 3.2 kW | Сау — есептегіш санайды |

Логгер суырылса, өндіріс тоқтамайды: есептегіш санай береді, бірақ қосымша станцияны офлайн көрсетеді.

## Формулалар (KaTeX)

$$
P_{AC} = \eta_{inv}\,P_{DC} \quad \text{тек DC кіріс, дұрыс полярлық, PE және сау желі болғанда}
$$

1000 имп/кВт·сағ есептегіштің жарық диоды жиілігі: $f = P_{AC}\,[\mathrm{кВт}] \times 1000 / 3600$ рет/с
(3.2 кВт → секундына шамамен 0.9).

## Қауіпсіздік (инвертордың өз жапсырмалары)
*Қос қорек — жұмыс алдында AC мен DC-ні ажыратыңыз.* *DC ашаларын жүктеме астында суырмаңыз — алдымен AC қоректі
өшіріңіз.* Нақты станцияда: AC ажыратқыш OFF, сосын DC ажыратқыш OFF, кернеудің жоқтығын тексеру, сосын ажырату.
Бұл зертхана — тек цифрлық тренажер.

## Зертхананы қалай пайдалану керек
1. **Зерттеу**: әр бөлікті басып, оның не екенін оқыңыз.
2. **Ақауды түзету**: сценарий таңдап, экран мен көрсеткіштерді оқыңыз, бөліктерді басып тексеріп, басқарыңыз,
   сосын **Жүйені тексеру** басыңыз.
3. **Тест**: 7 сұрақ — үшеуіне модельдегі бөлікті басып жауап бересіз, біреуінде жүйені 3D-де түзетесіз.
